# Checklist Gap Analysis UNI CEI EN ISO 13485:2016

> Checklist basata sulla norma **ISO 13485:2016** (Sistemi di gestione per la qualità per dispositivi medici).  
> Include **100 punti di controllo** basati sulle Clausole 4–8.

---

## Metodologia della Checklist

- **Opzioni di Risposta:**
  1. Conforme
  2. Parzialmente Conforme
  3. Non Conforme
  4. Non Applicabile
- **Campo Note:** Obbligatorio per descrivere le evidenze o i motivi della non applicabilità
- **Allegati:** Campo per il caricamento di file a supporto (es. procedure, piani di rischio, validazioni)

---

## 4. Sistema di Gestione per la Qualità

| # | Riferimento | Requisito | Risposta | Note |
|---|-------------|-----------|----------|------|
| 1 | 4.1.1 | È stato documentato un SGQ mantenendone l'efficacia in conformità alla norma e ai requisiti regolamentari? | | |
| 2 | 4.1.1 | L'organizzazione ha documentato il/i proprio/i ruolo/i (fabbricante, importatore, ecc.) in base ai requisiti regolamentari? | | |
| 3 | 4.1.2 a | Sono stati determinati i processi necessari per il SGQ e la loro applicazione in tutta l'organizzazione? | | |
| 4 | 4.1.2 b | Viene applicato un approccio basato sul rischio al controllo dei processi necessari per il SGQ? | | |
| 5 | 4.1.2 c | Sono state determinate la sequenza e le interazioni tra i processi del SGQ? | | |
| 6 | 4.1.3 a | Sono stati determinati i criteri e i metodi necessari per l'efficace funzionamento e controllo dei processi? | | |
| 7 | 4.1.3 b | È assicurata la disponibilità delle risorse e delle informazioni necessarie per supportare e monitorare i processi? | | |
| 8 | 4.1.3 c | Vengono attuate le azioni necessarie per conseguire i risultati pianificati e mantenere l'efficacia dei processi? | | |
| 9 | 4.1.4 | Le modifiche ai processi del SGQ vengono valutate per il loro impatto sul sistema e sui dispositivi medici prodotti? | | |
| 10 | 4.1.5 | In caso di processi affidati all'esterno, l'organizzazione ne assicura il controllo tramite accordi per la qualità scritti? | | |
| 11 | 4.1.6 | Esistono procedure documentate per la validazione del software utilizzato nel SGQ? | | |
| 12 | 4.2.1 | La documentazione del SGQ include politica, obiettivi, manuale della qualità e le registrazioni richieste? | | |
| 13 | 4.2.2 | È stato redatto un manuale della qualità che includa lo scopo e la giustificazione di eventuali esclusioni? | | |
| 14 | 4.2.3 | È presente un "Archivio dei dispositivi medici" aggiornato per ogni tipo o famiglia di prodotto? | | |
| 15 | 4.2.4 | Esiste una procedura documentata per il controllo dei documenti del SGQ (esame, aggiornamento, identificazione)? | | |
| 16 | 4.2.4 h | Viene impedito l'utilizzo involontario di documenti obsoleti tramite idonea identificazione o rimozione? | | |
| 17 | 4.2.5 | È definita una procedura per il controllo delle registrazioni (identificazione, sicurezza, conservazione)? | | |
| 18 | 4.2.5 | Le registrazioni sono conservate per almeno la durata di vita del dispositivo medico (minimo 2 anni dal rilascio)? | | |

---

## 5. Responsabilità della Direzione

| # | Riferimento | Requisito | Risposta | Note |
|---|-------------|-----------|----------|------|
| 19 | 5.1 a | L'alta direzione fornisce evidenza del suo impegno comunicando l'importanza dei requisiti regolamentari e del cliente? | | |
| 20 | 5.2 | L'alta direzione assicura che i requisiti dei clienti e quelli regolamentari siano determinati e soddisfatti? | | |
| 21 | 5.3 | La politica per la qualità è appropriata agli scopi dell'organizzazione e include l'impegno al mantenimento dell'efficacia del SGQ? | | |
| 22 | 5.4.1 | Gli obiettivi per la qualità sono stabiliti per i pertinenti livelli, sono misurabili e coerenti con la politica? | | |
| 23 | 5.4.2 b | È assicurata l'integrità del SGQ quando vengono pianificate e attuate modifiche al sistema? | | |
| 24 | 5.5.1 | Sono state definite, documentate e comunicate le responsabilità e le autorità nell'ambito dell'organizzazione? | | |
| 25 | 5.5.2 | È stato designato un rappresentante della direzione con autorità specifica per la supervisione del SGQ? | | |
| 26 | 5.5.3 | Sono stati attivati processi di comunicazione interna riguardanti l'efficacia del SGQ? | | |
| 27 | 5.6.1 | L'alta direzione riesamina il SGQ ad intervalli prestabiliti secondo procedure documentate? | | |
| 28 | 5.6.2 | Gli elementi in ingresso del riesame includono feedback, reclami, segnalazioni alle autorità e risultati degli audit? | | |
| 29 | 5.6.3 | Gli elementi in uscita dal riesame includono decisioni su miglioramenti, modifiche regolamentari e risorse? | | |

---

## 6. Gestione delle Risorse

| # | Riferimento | Requisito | Risposta | Note |
|---|-------------|-----------|----------|------|
| 30 | 6.1 | Sono individuate e rese disponibili le risorse necessarie per attuare il SGQ e soddisfare i requisiti regolamentari? | | |
| 31 | 6.2 | È stato documentato il processo per stabilire la competenza del personale che influenza la qualità del prodotto? | | |
| 32 | 6.2 c | Vengono fornite attività di formazione e valutata l'efficacia delle azioni intraprese (proporzionalmente al rischio)? | | |
| 33 | 6.3 | L'organizzazione ha documentato i requisiti per l'infrastruttura necessari a prevenire il mix-up dei prodotti? | | |
| 34 | 6.3 | Sono documentati i requisiti per la manutenzione delle attrezzature di produzione e monitoraggio? | | |
| 35 | 6.4.1 | Sono documentati i requisiti dell'ambiente di lavoro necessari per ottenere la conformità ai requisiti dei prodotti? | | |
| 36 | 6.4.1 a | Esistono requisiti documentati relativi alla salute e pulizia del personale se il contatto potesse incidere sulla sicurezza del dispositivo? | | |
| 37 | 6.4.2 | Sono documentate le disposizioni per il controllo del prodotto contaminato per prevenire la contaminazione di altri prodotti o del personale? | | |

---

## 7. Realizzazione del Prodotto

| # | Riferimento | Requisito | Risposta | Note |
|---|-------------|-----------|----------|------|
| 38 | 7.1 | È stato documentato uno o più processi per la gestione dei rischi nella realizzazione del prodotto? | | |
| 39 | 7.1 a-d | La pianificazione della realizzazione definisce requisiti, risorse, attività di verifica/validazione e criteri di accettazione? | | |
| 40 | 7.2.1 | Sono determinati i requisiti specificati dal cliente e quelli necessari per l'uso previsto, inclusa la formazione dell'utilizzatore? | | |
| 41 | 7.2.2 | Viene condotto un riesame dei requisiti del prodotto prima che l'organizzazione si impegni a fornirlo al cliente? | | |
| 42 | 7.2.3 | Esistono modalità documentate per comunicare con il cliente su informazioni prodotto, reclami e note informative? | | |
| 43 | 7.3.1 | Sono presenti procedure documentate per la progettazione e lo sviluppo? | | |
| 44 | 7.3.2 c | Durante la pianificazione dello sviluppo, sono documentate le attività di trasferimento della progettazione al fabbricante? | | |
| 45 | 7.3.3 | Gli elementi in ingresso includono requisiti funzionali, regolamentari, norme e output della gestione rischi? | | |
| 46 | 7.3.4 | Gli elementi in uscita dalla progettazione sono approvati prima del rilascio e consentono la verifica rispetto agli input? | | |
| 47 | 7.3.5 | Sono effettuati riesami sistematici per valutare la capacità dei risultati dello sviluppo di soddisfare i requisiti? | | |
| 48 | 7.3.6 | Viene effettuata la verifica della progettazione secondo piani documentati che includono metodi e criteri di accettazione? | | |
| 49 | 7.3.7 | Viene effettuata la validazione della progettazione su prodotti rappresentativi (unità della produzione iniziale)? | | |
| 50 | 7.3.7 | Come parte della validazione, vengono eseguite valutazioni cliniche o delle prestazioni in conformità ai requisiti regolamentari? | | |
| 51 | 7.3.8 | Esistono procedure documentate per il trasferimento sicuro degli output della progettazione alle specifiche di produzione? | | |
| 52 | 7.3.9 | Le modifiche della progettazione sono identificate, riesaminate, verificate, validate e approvate prima dell'implementazione? | | |
| 53 | 7.3.10 | Viene mantenuto un archivio della progettazione (Design History File) per ogni tipo o famiglia di dispositivo medico? | | |
| 54 | 7.4.1 | Esistono procedure documentate per assicurare che i prodotti approvvigionati siano conformi alle specifiche? | | |
| 55 | 7.4.1 d | I criteri per la selezione dei fornitori sono proporzionati al rischio associato al dispositivo medico? | | |
| 56 | 7.4.2 | Le informazioni per l'approvvigionamento includono un accordo scritto affinché il fornitore notifichi le modifiche al prodotto? | | |
| 57 | 7.4.3 | La portata delle attività di verifica sui prodotti approvvigionati è proporzionata ai rischi del prodotto stesso? | | |
| 58 | 7.5.1 | Le attività di produzione e erogazione servizi sono pianificate, eseguite e monitorate in condizioni controllate? | | |
| 59 | 7.5.1 | Viene mantenuta una registrazione per ogni lotto che identifichi la quantità fabbricata e approvata per la distribuzione? | | |
| 60 | 7.5.2 e | Sono documentati i requisiti di pulizia del prodotto se gli agenti di processo devono essere rimossi durante la fabbricazione? | | |
| 61 | 7.5.3 | Se l'installazione è un requisito, l'organizzazione ha documentato i criteri di accettazione per la verifica della stessa? | | |
| 62 | 7.5.4 | Se l'assistenza tecnica è richiesta, sono documentate le procedure e i materiali di riferimento necessari? | | |
| 63 | 7.5.4 a | L'organizzazione analizza le registrazioni di assistenza per determinare se l'informazione costituisca un reclamo? | | |
| 64 | 7.5.5 | Per i dispositivi sterili, sono mantenute registrazioni rintracciabili dei parametri di sterilizzazione per ogni lotto? | | |
| 65 | 7.5.6 | Vengono validati i processi di produzione i cui output non possono essere verificati mediante successivo monitoraggio? | | |
| 66 | 7.5.6 | Esistono procedure documentate per la validazione del software utilizzato nei processi di produzione? | | |
| 67 | 7.5.7 | Sono documentate le procedure per la validazione dei processi di sterilizzazione e dei sistemi di barriera sterile? | | |
| 68 | 7.5.8 | È presente una procedura documentata per l'identificazione del prodotto durante tutta la realizzazione? | | |
| 69 | 7.5.8 | L'organizzazione identifica lo stato del prodotto (accettato/scartato) lungo tutte le fasi della realizzazione? | | |
| 70 | 7.5.8 | Se richiesto dai regolamenti, è documentato un sistema per assegnare un'identificazione univoca (UDI) al dispositivo? | | |
| 71 | 7.5.9.1 | È presente una procedura documentata che definisca la portata della rintracciabilità in base ai requisiti regolamentari? | | |
| 72 | 7.5.9.2 | Per i dispositivi impiantabili, la rintracciabilità include registrazioni di componenti, materiali e condizioni ambientali? | | |
| 73 | 7.5.10 | L'organizzazione identifica, protegge e salvaguarda la proprietà del cliente finché è sotto il suo controllo? | | |
| 74 | 7.5.11 | Sono presenti procedure documentate per conservare la conformità del prodotto durante imballaggio, stoccaggio e distribuzione? | | |
| 75 | 7.6 | Esistono procedure documentate per assicurare che le attrezzature di misura siano tarate o verificate a intervalli specificati? | | |
| 76 | 7.6 c-d | Le attrezzature di misura sono identificate per determinarne lo stato di taratura e protette da regolazioni invalidanti? | | |
| 77 | 7.6 | Viene valutata e registrata la validità dei risultati precedenti se l'attrezzatura di misura è riscontrata non conforme? | | |

---

## 8. Misurazioni, Analisi e Miglioramento

| # | Riferimento | Requisito | Risposta | Note |
|---|-------------|-----------|----------|------|
| 78 | 8.1 | Sono stati pianificati i processi di monitoraggio e misurazione necessari a dimostrare la conformità del prodotto e del SGQ? | | |
| 79 | 8.2.1 | È documentata una procedura per il processo di informazioni di ritorno (feedback) da produzione e post-produzione? | | |
| 80 | 8.2.1 | Le informazioni di ritorno vengono utilizzate come input nella gestione dei rischi per monitorare i requisiti del prodotto? | | |
| 81 | 8.2.2 | Sono presenti procedure documentate per gestire tempestivamente i reclami secondo i requisiti regolamentari? | | |
| 82 | 8.2.2 | Se un reclamo non viene indagato, viene documentato un giustificativo specifico? | | |
| 83 | 8.2.3 | Esistono procedure documentate per la comunicazione alle autorità regolamentari di eventi avversi o note informative? | | |
| 84 | 8.2.4 | Vengono effettuate verifiche ispettive interne ad intervalli pianificati per accertare la conformità alla norma e al SGQ? | | |
| 85 | 8.2.4 | È documentata una procedura che descriva le responsabilità per pianificare e condurre gli audit interni in modo imparziale? | | |
| 86 | 8.2.4 | I responsabili delle aree auditate adottano senza ritardo le azioni necessarie per eliminare le non conformità rilevate? | | |
| 87 | 8.2.5 | Vengono applicati metodi adeguati per monitorare e, ove applicabile, misurare i processi del sistema di gestione? | | |
| 88 | 8.2.6 | L'organizzazione monitora le caratteristiche del prodotto per verificare che i requisiti siano soddisfatti in fasi appropriate? | | |
| 89 | 8.2.6 | Viene registrata l'identità della persona che autorizza il rilascio del prodotto (e per gli impiantabili, chi esegue le prove)? | | |
| 90 | 8.2.6 | Il rilascio del prodotto avviene solo dopo il completamento soddisfacente di quanto pianificato e documentato? | | |
| 91 | 8.3.1 | Esiste una procedura documentata per definire i controlli per l'identificazione e l'isolamento dei prodotti non conformi? | | |
| 92 | 8.3.1 | La valutazione della non conformità include la determinazione della necessità di indagine e la notifica delle parti esterne? | | |
| 93 | 8.3.2 c | Il prodotto non conforme viene accettato su concessione solo se fornito un giustificativo e ottenuta l'approvazione? | | |
| 94 | 8.3.3 | L'organizzazione adotta azioni appropriate agli effetti reali o potenziali se la NC è rilevata dopo la consegna? | | |
| 95 | 8.3.3 | Esistono procedure documentate per emettere note informative attuabili in qualsiasi momento? | | |
| 96 | 8.3.4 | La rilavorazione viene eseguita secondo procedure che considerano l'effetto avverso sul prodotto e sono ri-validate? | | |
| 97 | 8.4 | Sono documentate procedure per raccogliere e analizzare i dati sull'andamento dei processi, prodotti e fornitori? | | |
| 98 | 8.5.1 | L'organizzazione mantiene la continua idoneità ed efficacia del SGQ utilizzando politica, obiettivi e analisi post-vendita? | | |
| 99 | 8.5.2 | È presente una procedura documentata per le azioni correttive (indagine cause, prevenzione ripetizione, verifica impatto)? | | |
| 100 | 8.5.3 | Esiste una procedura documentata per le azioni preventive per eliminare le cause di NC potenziali? | | |

---

*Legenda Risposte: **C** = Conforme | **PC** = Parzialmente Conforme | **NC** = Non Conforme | **NA** = Non Applicabile*
